<!DOCTYPE html>
<html>

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <meta name="viewport" content="width=device-width, initial-scale=1">
    <link href="/styles/view.css" rel="stylesheet"/>
    <title>Document</title>
</head>

<body>
<div class="sidenav">
    <a href="#about">О приложении</a>
    <a href="/charts">Мониторинг</a>
    <a href="/turbines.html">Турбины</a>
    <a href="/boilers.html">Котлы</a>
</div>
<div>
    <h1 align="center">Котлы</h1>
    <p class="text">В котельном цехе установлено 4 котлоагрегата: 1 котлоагрегат ТП-80 и 3 котлоагрегата
        ТП-87.
        Котлоагрегаты имеют П-образную компоновку. Топочная камера восходящим
        газоходом, в горизонтальном газоходе расположены пароперегреватель, в отпускном-водяной
        экономайзер и воздухоперегерватель.
        Топочная камера имеет призматическую форму.
        Объем топочного пространства равен 232 м3.
        Топочная камера экранирована трубами 60*6 мм и шагом 64 мм, материал-ст.20. Для
        регулирования температуры перегретого пара в топку вводят дымовые газы рециркуляции.
        На К-7 горелки выполнены четырёхканальными: центральный воздушный канал,
        промежуточный воздушный канал, канал газов рециркуляции, периферийный воздушный
        канал. В периферийном канале установлен аксиальный лопаточный аппарат, позволяющий
        изменять угол крутки воздуха. При работе на газе угол установки 300, при сжигании мазута
        угол 00 – прямоток. В центральном канале установлены аксиальные лопаточные завихрители,
        вращающие воздушные потоки. В канале газов рециркуляции завихрителей нет. В горелках
        установлены запальники ЗЗУ (защитно-запального устройства). Форсунки механические ОСТ-
        НО-1015-66.
        На К-8 горелки выполнены трёхканальными: центральный воздушный канал,
        периферийный воздушный канал, канал газов рециркуляции. В периферийном канале
        установлен аксиальный лопаточный аппарат, позволяющий изменять угол крутки воздуха. При
        работе на газе угол установки 300, при сжигании мазута угол 00 – прямоток. В центральном
        канале установлены аксиальные лопаточные завихрители. В канале газов рециркуляции
        завихрителей нет. В горелках установлены запальники ЗЗУ (защитно-запального устройства).
        Форсунки паромеханические ОСТ 108.836.03-80.
        На К-9 горелки выполнены четырёхканальными: центральный воздушный канал,
        промежуточный воздушный канал, канал газов рециркуляции, периферийный воздушный
        канал. В промежуточном воздушном канале и периферийном канале установлен аксиальный
        лопаточный аппарат, позволяющий изменять угол крутки воздуха. При работе на газе угол
        установки 300, при сжигании мазута угол 00 – прямоток. В центральном канале установлен
        неподвижный аксиальный аппарат с углом наклона лопаток 450. В канале рециркуляции
        поворотный аппарат отсутствует. В горелках установлены запальники ЗЗУ (защитно-
        запального устройства). Форсунки паромеханические ОСТ 108.836.03-80.
        На котлах ст.№7,8,9 выполнена схема двухступенчатого сжигания топлива. Подача
        части воздуха помимо горелок осуществляется через шлицы встроенные во фронтовую и
        заднюю стенки топки на отм. 11.260 м перпендикулярно оси горелок по 2 шт. на каждой стене.
        Котлоагрегат имеет один барабан Æ1800 мм и толщиной стенки 95мм. Внутри барабана
        сепарационное устройство состоит из циклонов на вводах пароводяной смеси.
        Водяной экономайзер выполнен из змеевиковых труб Æ32*4 мм и камер Æ237*32 мм с
        горизонтальным расположением змеевиков. Водяной экономайзер предназначен для подогрева
        питательной воды от 230°С до 276°С. Трубы расположены в шахматном порядке.
        Двухпоточный воздухоподогреватель выполнен в рассечку с водяным экономайзером,
        чем достигается подогрев воздуха до 400°С. Воздухоподогреватель состоит из 48 кубов, 12 из
        которых вверху и 36 внизу. Верхние кубы изготовлены из труб Æ51*1,5 мм, а нижний 10*1,6 мм.
        Высота верхних кубов и верхней секции нижней ступени воздухоподогревателя 9180 мм2,
        нижней-18190 мм2. Верхняя ступень одноходовая, нижняя включена по схеме 4-х ходового
        перекрёстного потока.
        На котле установлено: 2 дымососа типа Д21/1/2*2 двухстороннего всасывания
        производительностью330 тыс. м3/ч, полный напор 295 мм вод.ст.; 2 дутьевых вентилятора типа
        80Н-25 одностороннего всаса и производительностью 226 тыс. м3/ч, полный напор 395 мм вод.ст;
        2 дымососа рециркуляции типа ГД-15,5 одностороннего всаса производительностью 110 тыс.
        м3/ч, полный напор 293 мм вод.ст.
    </p>
</div>
</body>
</html>