<!DOCTYPE html>
<html>

<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <meta name="viewport" content="width=device-width, initial-scale=1">
    <link href="/styles/view.css" rel="stylesheet"/>
    <title>Document</title>
</head>

<body>
<div class="sidenav">
    <a href="#about">О приложении</a>
    <a href="/charts">Мониторинг</a>
    <a href="/turbines.html">Турбины</a>
    <a href="/boilers.html">Котлы</a>
</div>
<div>
<h1 align="center">ТУРБИНЫ</h1>
<p class="text">
    В ведении турбинного цеха находится следующее основное оборудование:
    - две паровые турбины ПТ-60-130/13;
    - две паровые турбины Т-100-130;
    - градирни №№ 1, 2, 3;
    - деаэраторы подпитки теплосети 1,2-2,5 ата;
    - три подогревателя химобезсоленой воды деаэраторов 1,2 ата;
    - основные деаэраторы 6 ата;
    - 5 питательных электронасосов (1хПЭ-380; 3хПЭ-500 и 1хПЭ-580);
    - БРОУ 14/1,3 МПа; РОУ №1 14/1,3 МПа;
    - два охладителя возврата конденсата с производства (ОВК).

    Турбина Т-100-130

    Паровая теплофикационная турбина типа Т-100-130 производства ПО ТМЗ
    номинальной мощностью 100 МВт при 3000 об/мин. Предназначена для непосредственного
    привода генератора переменного тока типа ТВФ-100-2.
    Представляет собой трехцилиндровый одновальный агрегат, состоящий из цилиндров
    высокого, среднего и низкого давлений, ЦВД выполнен противоточным относительно ЦСД,
    т.е. проток пара в проточной части в ЦВД осуществляется от среднего подшипника к
    переднему, а на ЦСД – от среднего подшипника к генератору. ЦНД выполнен двухпоточным.
    Турбина рассчитана на работу при следующих параметрах свежего пара, измеренных
    перед стопорным клапаном: РО=12,7 МПа (130 ата); TО=545 оС; номинальная температура
    охлаждающей воды на входе в конденсатор 20 оС.
    В ЦВД размещается двухвенечная ступень скорости и 8 ступеней давления, в каждом
    потоке ЦНД размещается по одной регулирующей ступени и по одной ступени давления.
    Турбина имеет сопловое парораспределение. Пар поступает из отдельно стоящего
    впереди турбины СК по четырем перепускным трубам к регулирующим клапанам,
    расположенным на ЦВД (два в верхней половине, два - в нижней).
    Турбина имеет пять нерегулируемых регенеративных отборов и два отопительных
    регулируемых отбора пара: нижний и верхний, предназначенных для ступенчатого подогрева
    сетевой воды в горизонтальных и вертикальных подогревателях сетевой воды турбины.
    Отопительные отборы пара имеют следующие пределы регулирования абсолютного
    давления:
    - нижний отопительный 0,05-0,2 МПа;
    - верхний отопительный 0,06-0,25 МПа.
    При номинальных параметрах свежего пара, расходе и температуре охлаждающей
    воды, полностью включенной регенерации, количестве воды, подогреваемой в ПВД, равной
    100% расхода пара на турбину и ступенчатом подогреве сетевой воды, номинальная
    суммарная величина отопительных отборов составляет 173 Гкал/ч. Электрическая мощность
    зависит от температуры подогрева сетевой воды и составляет:
    - при подогреве от 56 до 103 оС около 98 МВт;
    - при подогреве от 35 до 82 оС около 105 МВт.
    Предусмотрена возможность работы турбины на режиме с противодавлением, с
    пропуском через встроенный пучок сетевой воды.
    При пропуске через встроенный пучок сетевой воды охлаждение основной
    поверхности конденсатора циркуляционной водой не допускается.
    Работа по тепловому графику возможна также при охлаждении конденсаторов
    циркуляционной водой при ее пропуске через всю поверхность или только через встроенные
    пучки, но с соответствующим увеличением удельного расхода тепла.
    Максимальная тепловая нагрузка турбины с учетом тепла пара, поступающего в
    конденсатор и для подогрева сетевой воды равна 182 Гкал/час.
    Номинальный расход свежего пара на турбину составляет 475 т/ч, максимальный –
    480 т/ч. Расход свежего пара на конденсационном режиме при номинальной мощности
    составляет 270 т/ч.
    Работа турбины при частоте сети ниже 49,5 и выше 50,5 Гц не допускается.
    Общий вес турбины составлет 400 т.
    Пуск турбины ТГ-8 из холодного и неостывшего состояния производится
    низкопотенциальным паром с дальнейшим повышением температуры пара перед турбиной
    путем подмешивания свежего пара к низкопотенциальному. Пуск турбины из горячего
    состояния производится свежим паром.
    Смесительное устройство работает по принципу термокомпрессора, инжектируя
    свежим паром низкопотенциальный пар, поступающий через боковой патрубок.
    Регенеративная установка включает в себя холодильники основных эжекторов и
    охладитель пара из уплотнений типа ХЭ, сальниковый подогреватель ПН-100, четыре ПНД,
    сливные насосы, группу ПВД, состоящих из трех подогревателей.
    Эжектор типа ХЭ-70-550 предназначен для отсоса паровоздушной смеси из концевых
    камер лабиринтовых уплотнений турбины и штоков РК и СК.
    Сальниковый подогреватель предназначен для отсоса пара из промежуточных
    лабиринтовых уплотнений турбины. В качестве СП используется подогреватель низкого
    давления поверхностного типа.
    Дальнейший нагрев основного конденсата происходит в ПНД 1-4. Каждый ПНД
    представляет собой поверхностный пароводяной теплообменный аппарат вертикального типа.
    В линию основного конденсата между ПНД-1 и 2 предусмотрен подвод конденсата греющего
    пара из горизонтального подогревателя сетевой воды, а между ПНД-2 и 3 подвод конденсата
    греющего пара из вертикальных подогревателей. При нормальной работе турбины слив
    конденсата греющего пара ПНД 4-2 осуществляется каскадно на всас сливных насосов.
    Конденсат ПНД-1 сливается в конденсатосборник ПСГ или расширитель дренажей
    конденсаторов, куда также предусмотрен сброс конденсата ПНД-4-2 при малых нагрузках.
    На сливе конденсата из ПНД-3 установлен охладитель дренажа ОГ-24,
    предназначенный для использования дополнительного тепла конденсата рабочего пара при
    подогреве основного конденсата.
    После ПНД-4 основной конденсат направляется в коллектор конденсата турбин и на
    деаэраторы 0,6 МПа, где одновременно с нагревом из него удаляются коррозионно-
    агрессивные газы – кислород и углекислый газ.
    В ПВД питательная вода может подаваться с напора ПЭН или из напорного
    коллектора питательных насосов очереди 14 МПа.
    Каждый ПВД представляет собой поверхностный пароводяной теплообменный
    аппарат вертикального типа. Предусмотрено только отключение всей группы ПВД.
    Непосредственно на входе в группу ПВД установлен быстродействующий впускной
    клапан, отключающий подачу питательной воды в ПВД и направляющий ее по двум линиям
    обвода помимо подогревателей; на входе питательной воды из группы ПВД установлен
    обратный клапан, предотвращающий обратный проток воды через ПВД при их отключении.
    Слив конденсата греющего пара из ПВД может производиться каскадно на ПНД-4 и
    на деаэраторы 0,6 МПа. Схема слива конденсата позволяет при необходимости производить
    слив из ПВД-6 помимо ПВД-5.
    Установка для подогрева сетевой воды включает в себя один горизонтальный
    подогреватель типа БГ-2250, два вертикальных подогревателя типа БВ-1350, эжектор отсоса
    паровоздушной смеси типа ЭП-2-1, два конденсатных насоса марки 12КСВ-9х4
    горизонтального подогревателя и один такой же насос вертикальных подогревателей, два
    сетевых насоса марки 20НДС первого подъема и два сетевых насоса СЭ-2500-180 второго
    подъема.
    Подогрев сетевой воды только в вертикальных подогревателях не допускается.
    Горизонтальный подогреватель не отключается по пару, поэтому на конденсационном
    режиме работы турбины необходима консервация трубного пучка подогревателя
    химобессоленной водой.

    Турбина ПТ-60-130/13


    Паровая теплофикационная турбина ПТ-60-130/13 представляет собой одновальный
    двухцилиндровый агрегат, предназначенный для непосредственного привода генератора ТВ-
    60-2 переменного тока и отпуска пара на нужды производства и отопления.
    Турбина рассчитана на работу на свежем паре при давлении 12,8 МПа и температуре
    545 оС, измеренными перед СК.
    Давление в регулируемых отборах:
    - в производственном 0,8…1,6 МПа;
    - в отопительном 0,07…0,25 МПа;
    Номинальная мощность турбины 60 МВт, максимальная – 75 МВт, при полностью
    отключенной регенерации может быть получена при различных сочетаниях
    производственного и отопительного отборов. Максимальный расход пара на турбины 387 т/ч.
    Максимальный расход пара в конденсатор – 160 т/ч.
    Максимальная величина регулируемых отборов: производственного 250 т/ч при
    давлении в камере отбора 1.3 МПа, отопительного 160 т/ч при давлении в камере отбора 0,12
    МПа.
    От стопорного клапана пар четырьмя перепускными трубами подводится к четырем
    клапанам ЧВД. На ПТ-60 ст. №6 установлен пятый перегрузочный клапан, перепускающий
    пар из камеры регулирующей ступени к соплам четвертой ступени ЧВД.
    ЦВД имеет 17 ступеней правого вращения из которых первая – одновенечная
    регулирующая. Из ЦВД пар поступает в регулируемый производственный отбор, остальная
    часть направляется в ЦНД.
    По четырем перепускным трубам пар подводится к паровым коробкам РК ЧСД,
    располагающимся непосредственно на цилиндре. Из них два клапана верхние №№1 и 4 и два
    боковые №№ 2 и 3.
    Передняя часть ЦНД состоит из двух частей: первая – до камеры теплофикационного
    обора – имеет регулирующую ступень и 8 ступеней давления – ЧСД; диски рабочих лопаток
    ЧСД откованы заодно с РНД; вторая имеет двухъярусную поворотную диафрагму с
    регулирующей ступенью и три ступени давления. Диски рабочих лопаток ЧНД – насадные.
    Давление в камере производственного отбора поддерживается регулирующими
    клапанами ЧСД, в камере отопительного отбора – поворотной диафрагмой ЧНД. Поворотная
    диафрагма ЧНД выполнена с двумя ярусами паровпускных каналов. Открытие ярусов
    происходит последовательно: первым начинает открываться нижний ряд каналов, затем –
    верхний. В пределах каждого яруса осуществляется дроссельное регулирование расхода пара
    за счет изменения проходной площади каналов в теле диафрагмы. Диафрагма выполнена
    неразгруженной от осевого усилия.
    Регенеративная установка состоит из охладителя основных эжекторов, сальникового
    подогревателя ПС-50, ПНД-1, охладителя пара из уплотнений БО-90, ПНД-2, 3, 4, деаэратор
    0,6 МПа, ПВД 5, 6, 7.
    ПНД-1 встроен в конденсатор и состоит из одной секции горизонтального типа с
    водяной камерой и трубной доской с завальцованными латунными U-образными трубками.
    ПНД-2, 3, 4 – поверхностные, вертикального типа. Конденсат греющего пара при
    малых нагрузках сливается каскадно в конденсатор. При нормальной работе под нагрузкой
    конденсат греющего пара ПНД-2 откачивается сливным насосом в линию основного
    конденсата перед ПНД-3.
    ПВД – сварной конструкции, поверхностного типа, вертикальные, имеют встроенные
    пароохладители и охладители дренажа. Трубные секции состоят из спиральных змеевиков,
    вваренных в коллекторы. Водяная сторона ПВД находится под полным давлением
    питательных насосов. Конденсат греющего пара ПВД сливается каскадно из ПВД-7 в ПВД-6,
    из ПВД-6 в ПВД-5 и далее направляется в деаэратор 0,6 МПа. При малых нагрузках турбины
    слив конденсата из ПВД-5 переключается на ПНД-4.

    В 1989 г. турбина ПТ-60-130/13 ст. №5 модернизирована по совместному проекту ПО
    ЛМЗ и ХФ ЦКБ с целью замены узлов и деталей ЦВД, отработавших предельный ресурс и
    маркируется ПТ-65/75-130/13
    В соответствии с проектом произведены следующие работы:
    - замена ЦВД на новый при максимальной унификации его узлов и деталей с узлами и
    деталями турбины ПТ-80/100-130/13 ПО ЛМЗ; новый ЦВД установлен на существующем
    фундаменте;
    - замена среднего стула турбины с установкой на нем сервомотора высокого давления
    и нового единого для всего агрегата опорно-упорного подшипника с площадью рабочих и
    установочных колодок по 1040 см2;
    - гибкая муфта между ротором высокого давления и низкого давления заменена на
    жесткую;
    - ликвидирован перегрузочный клапан парораспределения ЦВД. Отверстие заглушено
    крышкой, а в камере клапана выполнено вентиляционное отверстие;
    - ГПЗ, часть паропроводов высокого давления, стопорного клапана, перепускные
    трубы высокого давления, перепускные трубы от ЦВД и ЦНД, паропрооды к ПВД заменены
    на новые в связи с исчерпанием ресурса и необходимостью изменения компоновки внутри
    турбинных трубопроводов;
    - изменена конструкция отдельных узлов системы регулирования, маслоснабжения,
    защиты;
    - установлен новый РДВД объемом 0,177 м3, имевшийся расширитель используется
    как РДНД;
    - изменена схема КИП и А.
</p>
</div>
</body>
</html>